# חשמל – פרוגרמה ותוכנית עבודה (טיוטה 1, 10.11.2026)

**מצב:** טיוטה לדיון. אין תוכנית יועץ חשמל – התכנון נבנה כאן יחד עם אביחי.
כל ערך במסמך הוא **הנחת תכנון (provisional)** עד שאביחי מאשר אותו, ואף אחד מהם עוד לא נכנס למודל.

> **הסתייגות:** זהו תכנון מקדים לצורך תיאום עם השלד, כמויות והחלטות. הגשה לחברת החשמל, תכנון הלוחות הסופי, חתכי כבלים והארקת היסוד מחייבים חשמלאי בעל רישיון מתאים ובדיקת בודק מוסמך.

## 1. נתוני פתיחה (מתשובות אביחי, 10.11.2026)

| נושא | החלטה |
|---|---|
| מצב באתר | טרם התחילו – אפשר לתכנן מראש הארקת יסוד, שרוולים וצנרת ביציקות |
| יחידות דיור במרתף (2) | חיבור אחד מחברת החשמל, לוח נפרד ומונה משנה פרטי לכל יחידה |
| סולארי (PV) | כן |
| עמדת טעינה לרכב | כן |
| חימום בריכה | כן (משאבת חום) |
| מטבח | כיריים אינדוקציה ותנור כפול |
| מיזוג | טרם הוחלט – הקצאת עומס זמנית |

נתונים שכבר קיימים במודל ומשפיעים על החשמל:
- נישת ארון חשמל בפילר המערכות, בחזית לרחוב (open-issues #64).
- דוד שמש עם גיבוי חשמלי לבית, ודוד חשמלי לכל יחידת מרתף, כולם על הגג (החלטה PD1 באינסטלציה).
- משאבת סחרור מים חמים על הגג.
- תא שאיבה לביוב PC-1 ותא שאיבה ליחידות PS-1.
- בריכה עם בור איזון וחדר מכונות.
- ממ"ד: מעברים רק דרך שרוולים ביציקה (docs/verification/mamad.md).
- פיר אינסטלציה מצפון לממ"ד (החלטה D2) – מועמד טבעי גם לעולה החשמל, בהפרדה מהמים.

## 2. עומסים מקדמיים וגודל חיבור

ההספקים הם ערכים טיפוסיים, **לא נתוני יצרן**. הם נועדו רק לבחירה ראשונית של גודל החיבור ויתעדכנו כשייבחר ציוד.

| צרכן | הספק מותקן (kW) | פאזות | הערה |
|---|---|---|---|
| כיריים אינדוקציה | 7.4 | 3 | |
| תנור כפול | 7.0 | 1+1 | שני מעגלים |
| מדיח, מכונת כביסה, מייבש | 7.0 | 1 כל אחד | מעגל נפרד לכל מכשיר |
| דוד הבית (גיבוי חשמלי) | 2.5 | 1 | |
| מיזוג הבית | 12.0 | 3 | הקצאה זמנית |
| עמדת טעינה | 11.0 | 3 | עם ניהול עומסים דינמי |
| משאבת חום לבריכה | 4.0 | 1 או 3 | |
| משאבות בריכה (סינון, בור איזון) | 2.0 | 1 | |
| משאבות ביוב PC-1, PS-1 | 2.0 | 1 | |
| תאורה ושקעים כלליים, בית | 6.0 | 1 | |
| יחידת דיור 1 (כיריים, דוד, מזגן, כללי) | 9.0 | 1 או 3 | |
| יחידת דיור 2 | 9.0 | 1 או 3 | |
| **סה"כ מותקן** | **≈ 79** | | |

- ביקוש מרבי משוער במקדם ביקוש 0.45–0.5: **כ-35–40 kW**.
- חיבור 3×40A נותן כ-27.6 kVA, וחיבור 3×63A נותן כ-43.5 kVA.
- **המלצה מקדמית: חיבור 3×63A**, עם ניהול עומסים לעמדת הטעינה. חיבור 3×40A אפשרי רק עם השלת עומסים אגרסיבית (טעינה, חימום בריכה ודודים בלילה בלבד).
- גודל המערכת הסולארית מוגבל בגודל החיבור ובשטח הגג הפנוי (קולטים, דודים, מעבי מיזוג). ייקבע בפריסת הגג.

## 3. מבנה ההזנה והלוחות (הצעה)

```
רשת חברת החשמל
  └─ ארון מונה בפילר (מונה דו-כיווני, מא"ז ראשי)
       └─ קו הזנה תת-קרקעי בצינור, דרך שרוול בחומה ובקורת היסוד
            └─ לוח ראשי
                 ├─ לוח קומת קרקע (כולל מטבח)
                 ├─ לוח קומה א'
                 ├─ לוח גג (דודים, סחרור, מיזוג, ממיר סולארי)
                 ├─ לוח יחידה 1  ← מונה משנה
                 ├─ לוח יחידה 2  ← מונה משנה
                 ├─ לוח בריכה וחדר מכונות (ממסר פחת נפרד)
                 ├─ עמדת טעינה (מעגל ישיר + מד זרם לניהול עומסים)
                 └─ לוח פיתוח (תאורת גן, שער, השקיה, משאבות ביוב)
```

## 4. הפריסות שנכין, לפי סדר

| שלב | פריסה | תוכן | תלויה ב- | מה צריך מאביחי |
|---|---|---|---|---|
| ח1 | **הזנה ראשית ולוחות** | מיקום ארון המונה בפילר, תוואי קו ההזנה, שרוולים, מיקום הלוח הראשי ולוחות המשנה, עולה אנכי | השלד (קיים במודל) | מיקום מועדף ללוח הראשי, אישור גודל החיבור |
| ח2 | **הארקת יסוד** | טבעת גישור בקורות היסוד, חיבור לכלונסאות, יציאות לפס השוואת פוטנציאלים, הארקת הבריכה והממ"ד | קורות היסוד (K-11, K-12) | — |
| ח3 | **שרוולים וצנרת ביציקות** | מעברים ברצפות, בקורות ובקירות המרתף; צנרת תת-קרקעית מהפילר, לבריכה, לחניה ולשער | ח1 | — |
| ח4 | **נקודות לכל קומה** | שקעים, מפסקים, תאורה, נקודות כוח; גבהי התקנה | העמדת ריהוט ומטבח | תוכנית ריהוט / מטבח, טבלת גבהים |
| ח5 | **מתח נמוך** | ארון תקשורת, סיבים מהפילר, רשת, אינטרקום, מצלמות, אזעקה, בית חכם | ח4 | אילו מערכות רוצים |
| ח6 | **גג וחוץ** | פאנלים וממיר, דודים, מעבים; תאורת גן, שער, בריכה, השקיה, עמדת טעינה | החלטת מיזוג, תוכנית פיתוח | סוג המיזוג |
| ח7 | **סכמה חד-קווית וכמויות** | טבלת מעגלים לכל לוח, חתכי כבלים מקדמיים, כתב כמויות נקודות וצנרת | הכול | — |

אחרי כל שלב עוצרים לאישור, כמו בשאר הפרויקט.

## 5. איך זה ייכנס למודל

אותה שיטה כמו באינסטלציה:
- נתונים ב-`data/electrical/` (לוחות, קווים, נקודות, שרוולים), כל ערך עם `source` ו-`status`.
- שכבה תלת-ממדית עם תגיות קומה / מערכת `electrical` / שלב בנייה.
- עריכת נקודות וקווים בעורך הדו-ממדי (`editor.html`).
- בדיקות אוטומטיות: התנגשות עם שלד ואינסטלציה, מעבר בממ"ד רק בשרוול, מרחקים מקבועות רטובות ומהבריכה.
- כתב כמויות.

## 6. שאלות פתוחות

| # | נושא | מה צריך |
|---|---|---|
| E1 | גודל חיבור | אישור 3×63A או החלטה אחרת |
| E2 | מיקום הלוח הראשי | **הוחלט 10.11.2026:** בכניסה לבית, בצד ימין, בתוך ארון נגרות שייבנה סביבו. אושר 10.11.2026: הנישה שמימין לדלת הכניסה הראשית (קיר BK-G27), שתוכננה במיוחד ללוח. לשמור על גישה חופשית ואוורור בתוך הארון |
| E3 | מיזוג | מיני-מרכזי / VRF / עיליים – משפיע על העומס ועל הגג |
| E4 | גודל המערכת הסולארית | ייגזר מפריסת הגג (ח6) |
| E5 | עמדת טעינה | רכב אחד או שניים, 11 kW או 22 kW |
| E6 | גבהי התקנה לנקודות | איזו טבלה לאמץ (open-issues #15) |
| E7 | תוכנית ריהוט ומטבח | נדרשת לפריסת הנקודות (ח4). קיימת רק סקיצת יחידות המרתף |
| E8 | מידות ארון המונה של חברת החשמל | open-issues #64 |
| E9 | מערכות מתח נמוך | אילו מערכות רוצים (ח5) |
| E10 | גיבוי | המלצה: הכנה בלבד (לוח חיוני נפרד, מקום וצנרת לסוללה) – ממתין לאישור |
| E11–E14 | הזנה ראשית (כולל E14: תא משיכה בחדר האשפה) | ראו [02-supply.md](02-supply.md) |
