# ח1 – הזנה ראשית: ארון מונה ← קו הזנה ← לוח ראשי (הצעה, 10.11.2026)

**מעמד:** הצעה לאישור אביחי. כל הערכים provisional. נתונים: `data/electrical/supply.json`, נוצר ע"י `python3 tools/electrical/propose_supply.py` מתוך `tools/electrical/supply-inputs.json`.
במודל: שכבות ← חשמל ← "הזנה ראשית (הצעה)".

![הלוח הראשי בכניסה](screenshots/h1-main-panel.png)
![קו ההזנה מהפילר ללוח](screenshots/h1-feeder.png)

## 1. מה הוצב

| רכיב | מיקום | מידות / מפרט | מקור |
|---|---|---|---|
| ארון מונה | בפילר המערכות, בפינה הדרום-מערבית | לפי הסימון בתוכנית הפיתוח | data/structure/stairs.json (קיים במודל) |
| לוח ראשי | על קיר הבלוקים BK-G27 (22 ס"מ, אורך 1.31 מ'), מימין לדלת הכניסה G01, בין עמודים 4 ו-5 | 0.8×1.2×0.2 מ', תחתית +0.90 | מיקום: החלטת אביחי, **אושר 10.11.2026** (הנישה שמימין לדלת הכניסה). מידות: הנחת תכנון |
| קו הזנה | תת-קרקעי, 22.43 מ' | N2XY 5×16 ממ"ר נחושת בצינור ø75, ועוד צינור ø75 שמור | הנחת תכנון |
| שרוול ES-1 | ברצפת הקרקע GS1, צמוד לדופן קורה B-49 | 2×ø110 | הנחת תכנון |
| שרוול ES-2 | בקיר האחורי של ארון המונה | 2×ø110 | הנחת תכנון, תלוי בפרט הפילר |

## 2. ממצאים שקבעו את התוואי

1. **כל החצר הקדמית היא רצפות תלויות על קורות יסוד** (GS3 חניה, GS4 שביל, GS8 כניסה מקורה), עם ארגזי הפרדה מתחת. לכן הצינורות מונחים בקרקע **לפני** יציקת הקורות והרצפות, ואחרי היציקה אין אליהם גישה. זו הסיבה לצינור השמור.
2. **קווי הביוב חוצים את התוואי** ברום תחתית 279.16–279.35, באותו עומק שבו הצינור היה עובר מתחת לקורות. לכן ציר הצינור נקבע ב-**-1.55 (278.95)**, מתחת לביוב ומתחת לקורות.
3. **כלונס 115 נמצא בדיוק מתחת לארון המונה.** אין כניסה לארון מלמטה. הצינור עולה בפינת חדר האשפה שמאחורי הארון ונכנס דרך הקיר האחורי. הקטע הזה זמני עד שיתקבל פרט הפילר.
4. **מדרום לשוחות 1 ו-4 אין מקום** (החומה הקדמית), ולכן המסדרון עובר 1.2 מ' מדרום לקיר המרתף, בין הקיר לשוחות.
5. **קורה B-49 נמצאת מתחת לקיר הלוח.** העלייה דרך הרצפה היא 16 ס"מ מפני הקיר, צמוד לדופן הקורה בלי לחדור אליה. דורש אישור הקונסטרוקטור.

## 3. נקודות התוואי

| # | E | N | H | יחסי ל-±0.00 |
|---|---|---|---|---|
| 0 | 179584.752 | 576236.326 | 279.650 | -0.85 |
| 1 | 179585.196 | 576236.890 | 279.650 | -0.85 |
| 2 | 179585.196 | 576236.890 | 278.950 | -1.55 |
| 3 | 179586.256 | 576237.378 | 278.950 | -1.55 |
| 4 | 179598.146 | 576232.577 | 278.950 | -1.55 |
| 5 | 179599.447 | 576235.798 | 278.950 | -1.55 |
| 6 | 179600.467 | 576235.386 | 278.950 | -1.55 |
| 7 | 179600.467 | 576235.386 | 281.400 | +0.90 |

נקודות 0–2: קצה הפילר (זמני). נקודות 3–4: המסדרון לאורך החזית. נקודה 5: מתחת למבואת הכניסה. נקודות 6–7: העלייה ללוח.

## 4. טבלת אימות – מרווחים (23 בדיקות, 0 נכשלו)

| סוג | רכיב | מרווח (מ') | נדרש (מ') | תוצאה | הערה |
|---|---|---|---|---|---|
| כלונס | כלונס 10 | 0.493 | 0.1 | תקין | מרחק אופקי משפת הכלונס |
| כלונס | כלונס 11 | 0.402 | 0.1 | תקין | מרחק אופקי משפת הכלונס |
| כלונס | כלונס 12 | 0.752 | 0.1 | תקין | מרחק אופקי משפת הכלונס |
| כלונס | כלונס 16 | 0.673 | 0.1 | תקין | מרחק אופקי משפת הכלונס |
| כלונס | כלונס 17 | 0.960 | 0.1 | תקין | מרחק אופקי משפת הכלונס |
| כלונס | כלונס 115 | 0.234 | 0.1 | תקין | מרחק אופקי משפת הכלונס |
| שוחה | S-1 | 0.722 | 0.3 | תקין | מרחק אופקי מדופן פנימית של השוחה |
| שוחה | S-2 | 1.500 | 0.3 | תקין | מרחק אופקי מדופן פנימית של השוחה |
| שוחה | S-4 | 0.821 | 0.3 | תקין | מרחק אופקי מדופן פנימית של השוחה |
| קורת יסוד | B-48 | 0.442 | 0.1 | תקין | תחתית קורה -1.07; ראש הצינור -1.51 |
| קורת יסוד | B-42 | 0.602 | 0.1 | תקין | תחתית קורה -0.91; ראש הצינור -1.51 |
| קורת יסוד | B-56 | 0.452 | 0.1 | תקין | תחתית קורה -1.06; ראש הצינור -1.51 |
| קורת יסוד | B-58 | 0.442 | 0.1 | תקין | תחתית קורה -1.07; ראש הצינור -1.51 |
| יסוד חומה | PF1 | 0.712 | 0.1 | תקין | תחתית יסוד החומה -0.80 |
| יסוד חומה | PF6 | 0.712 | 0.1 | תקין | תחתית יסוד החומה -0.80 |
| צינור ביוב | SW4@ground | 0.289 | 0.1 | תקין | ø110 sewage, רום תחתית בחצייה 279.277; הצינור עובר מתחת |
| צינור ביוב | SW5@ground | 0.173 | 0.1 | תקין | ø110 sewage, רום תחתית בחצייה 279.161; הצינור עובר מתחת |
| צינור ביוב | SW7@ground | 0.251 | 0.1 | תקין | ø160 sewage, רום תחתית בחצייה 279.239; הצינור עובר מתחת |
| צינור ביוב | SW8@ground | 0.318 | 0.1 | תקין | ø160 sewage, רום תחתית בחצייה 279.305; הצינור עובר מתחת |
| צינור ביוב | SW8@ground | 0.334 | 0.1 | תקין | ø160 sewage, רום תחתית בחצייה 279.322; הצינור עובר מתחת |
| מרתף | קיר המרתף הדרומי (קו חוץ) | 1.187 | 0.5 | תקין | מרחק אופקי של המסדרון מקו החוץ של קירות המרתף |
| גבול מגרש | גבול המגרש | 0.337 | 0.1 | תקין | כל נקודות התוואי בתוך המגרש |
| דופן קורה | B-49 (מתחת לקיר הלוח) | 0.054 | 0.0 | תקין | העלייה דרך הרצפה צמודה לדופן הקורה – בלי לחדור לקורה |

המרווחים הנדרשים הם ערכי תכנון שלי (`minClear` בקובץ הקלט), לא דרישת תקן.

## 5. בדיקות עצמיות

- `npm test` עבר (בדיקת נתונים, דפדפן שולחני וטלפון, עורך הצנרת) בלי שגיאות קונסול.
- מפל מתח מקדמי: 63A, 25 מ', 16 ממ"ר נחושת ← כ-1%. חישוב מקורב בלבד.

## 6. פתוח לאישור

| # | נושא |
|---|---|
| E1 | גודל חיבור 3×63A – ממתין לאישור |
| E8 | פרט הפילר ומידות ארון המונה (חברת החשמל) – קובע את קצה הפילר של הקו |
| E11 | אישור הקונסטרוקטור לשרוול ES-1 ליד קורה B-49 ולמעבר הצינורות מתחת לקורות B-42, B-48, B-56, B-58 וליסודות החומה |
| E12 | מידות הלוח הראשי – ייקבעו אחרי טבלת המעגלים (ח7). הלוח יושב בנישה שבין עמוד 4 לקיר הקצר BK-G28: רוחב כ-1.40 מ', עומק 0.30–0.40 מ' (נמדד מנתוני המודל) |
| E13 | מיקום לוחות המשנה (קומה א', גג, שתי היחידות, בריכה, פיתוח) והעולה האנכי – החלק הבא של ח1 |
